{
    "component_id": "EC085",
    "component_name": "Natural Gas Boiler (Condensing)",
    "fidelity": "F1b — Part-Load with Flue & Standby Losses",
    "source": "EnergyPlus Engineering Reference (2023); Stafford (2009); EN 15502",
    "default_parameters": {
        "Q_rated": 50.0,
        "eta_nom": 0.95,
        "a0": 0.75,
        "a1": 0.45,
        "a2": -0.25,
        "PLR_min": 0.1,
        "LHV_gas": 36.6,
        "flue_gas_temp_full": 150.0,
        "combustion_air_temp": 20.0,
        "flue_gas_cp": 1.1,
        "excess_air_ratio": 1.2,
        "stoich_air_fuel_ratio": 9.5,
        "standby_loss_fraction": 0.005
    },
    "parameter_metadata": {
        "Q_rated": {"description": "Rated thermal output", "unit": "kW", "default": 50.0},
        "eta_nom": {"description": "Nominal full-load efficiency", "unit": "-", "default": 0.95},
        "a0": {"description": "Part-load polynomial constant", "unit": "-", "default": 0.75},
        "a1": {"description": "Part-load polynomial linear", "unit": "-", "default": 0.45},
        "a2": {"description": "Part-load polynomial quadratic", "unit": "-", "default": -0.25,
               "notes": "Negative: efficiency peaks mid-load then drops at low PLR"},
        "PLR_min": {"description": "Minimum part-load ratio", "unit": "-", "default": 0.1},
        "LHV_gas": {"description": "Lower heating value of natural gas", "unit": "MJ/m3", "default": 36.6},
        "flue_gas_temp_full": {"description": "Flue gas temperature at full load", "unit": "degC", "default": 150.0},
        "combustion_air_temp": {"description": "Combustion air inlet temperature", "unit": "degC", "default": 20.0},
        "flue_gas_cp": {"description": "Specific heat of flue gas", "unit": "kJ/kgK", "default": 1.1},
        "excess_air_ratio": {"description": "Excess air ratio (lambda)", "unit": "-", "default": 1.2},
        "stoich_air_fuel_ratio": {"description": "Stoichiometric air-fuel mass ratio", "unit": "-", "default": 9.5},
        "standby_loss_fraction": {"description": "Standby heat loss as fraction of rated capacity", "unit": "-", "default": 0.005}
    }
}
