{
    "component_id": "EC093",
    "component_name": "Adsorption Chiller",
    "fidelity": "F2a — Physics-Lumped Adsorption Cycle (D-A isotherm + LDF kinetics + bed thermal ODEs)",
    "source": "Saha, B.B., Boelman, E.C., Kashiwagi, T. (1995) Heat Recovery Systems & CHP 15, 581-590; Saha et al. (1995) Int. J. Refrigeration 18, 254-262; Chua, H.T. et al. (1999) Int. J. Heat Mass Transfer 42, 3613-3620; Wang, R.Z., Oliveira, R.G. (2006) Prog. Energy Combust. Sci. 32, 424-458.",
    "unit": {
        "name": "Generic single-stage 2-bed silica-gel / water adsorption chiller",
        "adsorbent": {"value": "silica-gel (RD type)", "unit": "-"},
        "refrigerant": {"value": "water", "unit": "-"},
        "m_sg": {"value": 47.0, "unit": "kg", "note": "Mass of silica gel per bed (Saha 1995 prototype scale)"},

        "W0": {"value": 0.45, "unit": "kg_water/kg_sg", "note": "D-A maximum adsorption capacity (limiting micropore volume / liq. density). Chua et al. (1999)"},
        "D_DA": {"value": 5.6e-7, "unit": "(mol/J)^n", "note": "Dubinin-Astakhov coefficient for silica-gel RD / water. Chua et al. (1999) Table 1"},
        "n_DA": {"value": 1.6, "unit": "-", "note": "D-A heterogeneity exponent for silica-gel RD / water. Chua et al. (1999)"},

        "k_LDF_inf": {"value": 3.11e4, "unit": "1/s", "note": "Pre-exponential of LDF coefficient = 15*Dso/Rp^2 with Dso=2.54e-4 m2/s, Rp=0.35 mm (Saha 1995; Chua et al. 1999)"},
        "Ea_surf": {"value": 4.2e4, "unit": "J/mol", "note": "Surface-diffusion activation energy for silica-gel RD. Saha et al. (1995)"},

        "dH_ads": {"value": 2.8e6, "unit": "J/kg_water", "note": "Isosteric heat of adsorption, silica-gel/water (~2800 kJ/kg). Wang & Oliveira (2006)"},
        "h_fg": {"value": 2.45e6, "unit": "J/kg_water", "note": "Latent heat of vaporisation of water at ~10 C. NIST / Rogers & Mayhew steam tables"},
        "cp_water_liq": {"value": 4180.0, "unit": "J/(kg.K)", "note": "Liquid water specific heat. NIST"},
        "cp_water_vap": {"value": 1880.0, "unit": "J/(kg.K)", "note": "Water vapour specific heat (~ const). NIST"},
        "cp_sg": {"value": 924.0, "unit": "J/(kg.K)", "note": "Silica-gel specific heat. Chua et al. (1999)"},
        "cp_metal": {"value": 386.0, "unit": "J/(kg.K)", "note": "Copper heat-exchanger metal specific heat. NIST"},
        "m_metal": {"value": 30.0, "unit": "kg", "note": "Bed heat-exchanger metal mass per bed"},

        "R_v": {"value": 461.5, "unit": "J/(kg.K)", "note": "Specific gas constant of water vapour"},
        "M_w": {"value": 0.018015, "unit": "kg/mol", "note": "Molar mass of water"},
        "R_univ": {"value": 8.314, "unit": "J/(mol.K)", "note": "Universal gas constant"},

        "UA_bed": {"value": 4200.0, "unit": "W/K", "note": "Bed-to-heat-transfer-fluid conductance (UA) per bed. Chua et al. (1999) scale"},
        "m_dot_hw": {"value": 1.3, "unit": "kg/s", "note": "Hot/cooling water mass flow through bed HX"},

        "T_hot": {"value": 85.0, "unit": "degC", "note": "Driving hot-water inlet (desorption)"},
        "T_cool": {"value": 30.0, "unit": "degC", "note": "Cooling-water inlet (adsorption + condenser rejection)"},
        "T_chilled": {"value": 14.0, "unit": "degC", "note": "Chilled-water / evaporator temperature"},
        "t_half_cycle": {"value": 400.0, "unit": "s", "note": "Half-cycle (switch) time per bed. Saha 1995 optimum ~ 350-450 s"}
    },
    "valid_ranges": {
        "T_hot":      {"min": 55.0, "max": 95.0, "unit": "degC"},
        "T_cool":     {"min": 22.0, "max": 40.0, "unit": "degC"},
        "T_chilled":  {"min": 5.0,  "max": 20.0, "unit": "degC"},
        "t_half_cycle": {"min": 100.0, "max": 1200.0, "unit": "s"},
        "n_cycles":   {"min": 1, "max": 60, "unit": "-"}
    }
}
