{
  "component": "EC104 Gas Engine CHP",
  "fidelity": "F0a - empirical lookup",
  "model": "Two 1-D np.interp lookups: electrical & thermal efficiency vs part-load ratio",
  "lookup": {
    "plr_breakpoints": {
      "value": [
        0.0,
        0.2,
        0.3,
        0.4,
        0.5,
        0.6,
        0.7,
        0.8,
        0.9,
        1.0
      ],
      "unit": "dimensionless",
      "note": "Part-load ratio = P_el / P_el_rated"
    },
    "eta_el_breakpoints": {
      "value": [
        0.0,
        0.0,
        0.0,
        0.0,
        0.231,
        0.2688,
        0.3066,
        0.3444,
        0.3822,
        0.42
      ],
      "unit": "dimensionless",
      "note": "Net electrical efficiency at each PLR (LHV)"
    },
    "eta_th_breakpoints": {
      "value": [
        0.0,
        0.0,
        0.0,
        0.0,
        0.2795,
        0.3096,
        0.3397,
        0.3698,
        0.3999,
        0.43
      ],
      "unit": "dimensionless",
      "note": "Useful thermal (recovered heat) efficiency at each PLR (LHV)"
    }
  },
  "rated": {
    "P_el_rated": {
      "value": 2000000.0,
      "unit": "W",
      "note": "Rated electrical output"
    },
    "eta_el_rated": {
      "value": 0.42,
      "unit": "dimensionless",
      "note": "Electrical efficiency at PLR=1"
    },
    "eta_th_rated": {
      "value": 0.43,
      "unit": "dimensionless",
      "note": "Thermal efficiency at PLR=1"
    },
    "PLR_min": {
      "value": 0.5,
      "unit": "dimensionless"
    }
  },
  "source": "US EPA CHP Catalog (2017); ASUE BHKW-Kenndaten (2011)"
}